| Controller | Energy (kWh) | Starts | Runtime (h) | T rms occ. (K) | K·h outside ±1 K | RH mean occ. (%) | h RH > 60 % occ. |
|---|---|---|---|---|---|---|---|
| On/off thermostat | 11.38 | 174 | 15.8 | 0.35 | 0.00 | 49.2 | 0.0 |
| On/off, fan continuous | 9.92 | 117 | 12.9 | 0.40 | 0.00 | 64.1 | 26.2 |
| PI + hysteresis (A) | 6.11 | 66 | 36.2 | 0.25 | 0.00 | 64.1 | 28.4 |
| PI + sigma-delta (C) | 6.12 | 84 | 36.2 | 0.29 | 0.00 | 63.7 | 27.2 |
| PI (C), fan continuous | 7.13 | 88 | 37.3 | 0.29 | 0.00 | 63.8 | 27.2 |
