| City, case | Electricity (kWh) | Heat delivered (kWh) | COP in use | Model SCOPon, local bins | Defrosts | Defrost time (h) | Defrost penalty (%) | Frost max (kg) | Running at maximum speed (%) | Starts | K·h below band occ. |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Munich, On/off, timed defrost | 1160.9 | 1677.2 | 1.44 | 3.27 | 379 | 12.0 | 2.1 | 0.69 | 100 | 10235 | 2.3 |
| Munich, PI (C), timed defrost | 554.3 | 1676.7 | 3.02 | 3.27 | 669 | 13.8 | 5.0 | 1.44 | 0 | 8539 | 1.0 |
| Munich, PI (C), demand defrost | 544.5 | 1676.6 | 3.08 | 3.27 | 154 | 5.8 | 2.1 | 1.93 | 0 | 8053 | 5.5 |
| Madrid, On/off, timed defrost | 524.6 | 757.6 | 1.44 | 3.41 | 93 | 2.2 | 0.8 | 0.62 | 100 | 4783 | 0.2 |
| Madrid, PI (C), timed defrost | 248.6 | 763.7 | 3.07 | 3.41 | 145 | 2.5 | 2.0 | 0.50 | 0 | 5043 | 0.1 |
| Madrid, PI (C), demand defrost | 246.4 | 763.8 | 3.10 | 3.41 | 33 | 0.6 | 0.5 | 0.91 | 0 | 4968 | 0.0 |
| Munich, PI (C), demand defrost, M_half 0.25 kg | 546.7 | 1676.7 | 3.07 | 3.27 | 180 | 7.6 | 2.8 | 1.06 | 0 | 8081 | 5.0 |
| Munich, PI (C), demand defrost, M_half 1.0 kg | 543.3 | 1676.7 | 3.09 | 3.27 | 149 | 5.2 | 1.9 | 1.73 | 0 | 8069 | 4.4 |
