| Quantity | Published | Model |
|---|---|---|
| Net cooling capacity at rating (kW) | 2.50 | 2.41 |
| Electrical power at rating (kW) | 0.56 | 0.70 |
| Net EER at rating | 4.50 | 3.45 |
| Minimum capacity at rating conditions (kW) | 1.30 | 0.99 |
| Maximum capacity (kW) | 3.20 | 2.41 (no boost) |
| SEER | 8.65 | 4.43 (D46) |
| Indoor airflow, highest / lowest step (m³/h) | 630 / 246 | 450 / 180 |
| Indoor unit power, cooling nominal (W) | 25 | 25 (full fan) |
| Power with the compressor off, fan running (W) | 6 (thermostat-off mode) | 6.3 (fan at minimum) |

| Point | Outdoor (°C) | Published capacity (kW) | Published EER | Model capacity (kW) | Model EER |
|---|---|---|---|---|---|
| A | 35 | 2.50 | 4.50 | 2.41 | 3.45 |
| B | 30 | 1.85 | 6.52 | 1.79 | 4.26 |
| C | 25 | 1.19 | 10.17 | 1.15 | 5.08 |
| D | 20 | 1.17 | 16.51 | 1.17 | 5.05 |
