| Bins | Bin hours (h) | Reference unit SCOPon | Reference unit SCOP | Model SCOPon | Model SCOP |
|---|---|---|---|---|---|
| average season | 4910 | 5.13 | 5.12 | 3.19 | 3.19 |
| Munich | 6804 | 5.31 | 5.30 | 3.27 | 3.27 |
| Madrid | 4839 | 5.63 | 5.62 | 3.41 | 3.41 |
| declared by the manufacturer | | | 5.10 | | |

Design load of the heat-pump model: 3.16 kW (its output at s_max and -10 °C)

| Point | Outdoor (°C) | Published capacity (kW) | Published COP | Model capacity (kW) | Model COP | Model COPbin |
|---|---|---|---|---|---|---|
| A | -7 | 2.13 | 3.60 | 2.79 | 2.24 | 2.24 |
| B | 2 | 1.29 | 5.14 | 1.70 | 3.37 | 3.37 |
| C | 7 | 0.94 | 6.26 | 1.09 | 3.56 | 3.56 |
| D | 12 | 1.08 | 7.85 | 1.14 | 4.06 | 3.48 |
