| City, controller | Electricity (kWh) | Net cooling (kWh) | EER in use | Model SEERon, local bins | Runtime (h) | Starts | Running at minimum speed (%) | K·h above band occ. | K·h below band occ. | RH mean occ. (%) | h RH > 60 % occ. |
|---|---|---|---|---|---|---|---|---|---|---|---|
| Munich, On/off thermostat | 46.2 | 154.1 | 3.34 | 4.52 | 75 | 760 | 0 | 0.0 | 3606.6 | 56.0 | 461 |
| Munich, PI (C) | 32.5 | 128.4 | 3.95 | 4.52 | 141 | 1063 | 89 | 0.0 | 3617.7 | 57.4 | 566 |
| Munich, PI (C) + H2 cascade | 34.6 | 140.3 | 4.05 | 4.52 | 159 | 990 | 80 | 0.0 | 3616.5 | 56.8 | 467 |
| Madrid, On/off thermostat | 266.8 | 814.0 | 3.05 | 4.27 | 437 | 4543 | 0 | 0.0 | 270.3 | 35.9 | 23 |
| Madrid, PI (C) | 208.3 | 793.1 | 3.81 | 4.27 | 850 | 5428 | 75 | 0.0 | 273.0 | 37.2 | 23 |
| Madrid, PI (C) + H2 cascade | 208.3 | 793.2 | 3.81 | 4.27 | 850 | 5424 | 75 | 0.0 | 273.0 | 37.2 | 23 |
