| Bins | Bin hours (h) | Reference unit SEERon | Reference unit SEER | Model SEERon | Model SEER |
|---|---|---|---|---|---|
| reference season | 2602 | 8.96 | 8.65 | 4.51 | 4.43 |
| Munich | 1626 | 10.39 | 9.98 | 4.52 | 4.43 |
| Madrid | 3621 | 7.46 | 7.24 | 4.27 | 4.19 |
| declared by the manufacturer | | | 8.65 | | |

Design load of the unit model: 2.41 kW

| Point | Outdoor (°C) | Part load (kW) | Model capacity (kW) | Model EER | EERbin |
|---|---|---|---|---|---|
| A | 35 | 2.41 | 2.41 | 3.45 | 3.45 |
| B | 30 | 1.78 | 1.78 | 4.26 | 4.26 |
| C | 25 | 1.14 | 1.14 | 5.07 | 5.07 |
| D | 20 | 0.51 | 1.17 | 5.05 | 4.34 |
