| Strategy | AC (kWh) | Fan (kWh) | Total (kWh) | Air (m³) | CO₂ mean occ. (ppm) | CO₂ max occ. (ppm) | h > 1000 ppm | RH mean occ. (%) | K·h outside band |
|---|---|---|---|---|---|---|---|---|---|
| No ventilation (infiltration only) | 7.08 | 0.000 | 7.08 | 0 | 1530 | 1797 | 26.75 | 55.2 | 0.000 |
| V0 fixed schedule | 7.55 | 0.039 | 7.59 | 1134 | 949 | 998 | 0.00 | 55.2 | 0.000 |
| V1 demand-controlled PI | 7.72 | 0.085 | 7.80 | 1438 | 877 | 901 | 0.00 | 55.2 | 0.000 |
| V2 staged levels | 7.69 | 0.093 | 7.79 | 1366 | 896 | 950 | 0.00 | 55.2 | 0.000 |
| V3 V1 + night flush | 7.06 | 0.796 | 7.85 | 3997 | 877 | 901 | 0.00 | 55.2 | 0.000 |
